# R-032 — Phase 1 ALTERNATE metal building: energy code + ventilation inputs for the Summertown RFQ (code path, climate zone, envelope, skylight trigger, air barrier, outdoor air) (Phase 1, D-095)

Researched by KEYSTONE 2026-10-18 (~6:05–6:35 AM CT, daily research worker for ticket P1-T-MB2). All sources retrieved **2026-10-18**. Feeds the Summertown Metals RFQ (insulation / panels / openings the PEMB kit must carry) and, later, the `code.energy` line and `lighting` note of `params/phase1_metal_bldg_rev_b.yaml` (today: "Alabama Energy Code (IECC 2015 / 90.1-2013) envelope + LED lighting; insulation TBD by supplier", R-028.4). Builds on R-006 (code edition / AHJ), R-028.3 (C402.4.2 skylight trigger), R-029 (A-3 / IIB), R-030 (translucent band, IBC 2607 / 2610) and R-031 (design loads, RFQ checklist). Closes R-030's UNVERIFIED C402.4.2 cross-reference.
Status: research note, **not legal advice**, not an energy-code compliance report (COMcheck) or a mechanical design by a licensed design professional. **PRELIMINARY — CONCEPTUAL DESIGN — NOT FOR CONSTRUCTION.** The architect / MEP engineer of record picks the compliance path and sizes the HVAC; DCM (plan review) accepts or rejects it.
Format follows prompt §10. Six sub-questions; gaps and conflicts at the end. No sheets, params, generators or decisions were changed.

**Building facts used (ASSUMED, from params — not re-decided here):** 60 x 125 ft = **7,500 SF**, one story, PEMB (Summertown Metals, D-095), eave 16 ft, 14 ft clear under the frame haunch, 1:12 gable, ridge along the 125 ft length at y = 30 (ridge ≈ 18.5 ft, R-031 arithmetic), no ceiling drawn (exposed roof). Walls drawn 8 in (girt + insulated metal panel, ASSUMED), partitions 6 in. **Mat room** `wrestling.rect` [0, 0, 50, 60] = 50 x 60 = **3,000 SF**, IBC factor 50 → **60 occupants**; boys' wrestling roster **30** (`team.boys.roster`). Locker rooms 32 x 26 = **832 SF** each; team shower / toilet rooms 14 x 26 = 364 SF each with **4 showers + 1 WC + 1 lav**; women's RR **2 WC**; men's RR **1 WC + 1 urinal**; office 11 x 26 = 286 SF (2 occ.); storage 143 SF; jan. / mech 143 SF; corridors 8 x 60 + 67 x 8 = 1,016 SF. `lighting`: LED high-bay in the mat room; "translucent wall-panel daylight band above 12 ft (ASSUMED)"; no roof skylights. **HVAC type, and whether the building is heated AND cooled, are not in params (TBD) — this note ASSUMES fully conditioned.** Site: Hazel Green High School, 14380 Hwy 231-431 N, Madison County Schools property; exact campus spot TBD.

## Sources (all retrieved 2026-10-18)
- **S1** — Alabama Department of Finance, Division of Construction Management (DCM), *State Building Code* page: 2021 IBC (part 2024, 2025-03-17), 2021 IEBC / IPC / IFGC, **2021 IMC** (Ch. 11 refrigerant parts replaced by 2024 IMC, 2025-03-17), 2020 NEC, 2021 IFC, "**ANSI/ASHRAE/IES Standard 90.1 – 2013** Energy Standard for Buildings except Low–Rise Residential Buildings with exceptions permitted to: 6.5.1 – Economizers, 8.4.2 – Automatic Receptable Control, and 8.4.3 – Electrical Energy Monitoring" (July 1, 2022); jurisdiction "on all public and private kindergarten through twelfth grade (K-12) schools"; commercial energy code adoption authority moved from ADECA to the Alabama Licensing Board for General Contractors effective 2024-10-01 (Act 2024-443), proposed code due 2025-12-31 — https://dcm.alabama.gov/bldg_code.aspx — PRIMARY. Box copy `research_src/r032/dcm_bldg_code.html` / `.txt`.
- **S2** — DCM, *Concise Statement for Adoption of Amendments to Alabama Administrative Rule 355-12-1* (comment response: DCM "will not be adopting" the 2021 IECC / 90.1-2019 "during this code revision cycle") — https://dcm.alabama.gov/PDF/docs/Statement_re_Amended_Rule_355-12-1.pdf — PRIMARY. Box copy `r032/dcm_statement_355-12-1.pdf` / `.txt`.
- **S3** — Ala. Admin. Code r. 305-2-4-.08 *Commercial Energy Code* (Energy and Residential Codes Board): "(1) Either the 2015 International Energy Conservation Code or the ANSI/ASHRAE/IES Standard 90.1-2013 shall be implemented and enforced for commercial buildings. (2) … effective January 1, 2016." — https://admincode.legislature.state.al.us/api/rule/305-2-4-.08 — PRIMARY. Box copy `r032/al_305-2-4-08.pdf` / `.txt`.
- **S4** — U.S. DOE Building Energy Codes Program, *Alabama*: Commercial "Current State Code ASHRAE 90.1-2013", effective 01/01/2016, "Mandatory Statewide", COMcheck allowed — https://www.energycodes.gov/status/states/alabama — PRIMARY. Box copy `r032/doe_al.html` / `.txt`.
- **S5** — *Alabama Energy Code 2015* (IECC 2015, "Adopts With Amendments"), Ch. 3 [CE] §C301.1 and Table C301.1 — https://up.codes/viewer/alabama/iecc-2015/chapter/CE_3/ce-general-requirements — PRIMARY (code text as published on UpCodes). Box copy `r032/al_iecc15_ce3.html` / `.txt`.
- **S6** — same code, Ch. 4 [CE]: §§C401.2, C402.1, C402.1.1, C402.1.3 / Table C402.1.3, C402.1.4 / Table C402.1.4, C402.2.2, C402.3 / Table C402.3, C402.4 / Table C402.4, C402.4.1, C402.4.2 (+ exceptions), C402.4.2.1, C402.5 – C402.5.8 / Table C402.5.2, C403.2.6 / C403.2.6.1, C403.2.7 / Table C403.2.7(1), C405.2.3 – C405.2.3.3, Tables C405.4.2(1) / (2) — https://up.codes/viewer/alabama/iecc-2015/chapter/CE_4/ce-commercial-energy-efficiency — PRIMARY. Box copies `r032/al_iecc15_ce4.html`, `al_iecc15_ce4_oneline.txt`, tables parsed to `iecc15_tables.txt`.
- **S7** — same code, Ch. 2 [CE] Definitions (Low-sloped roof, Skylight, Vertical fenestration, Liner system, Daylight zone, Conditioned space, Continuous air barrier, General lighting; **no definition of "ceiling height"**) — https://up.codes/viewer/alabama/iecc-2015/chapter/CE_2/ce-definitions — PRIMARY. Box copy `r032/al_iecc15_ce2.html` / `_oneline.txt`.
- **S8** — *Alabama Mechanical Code 2021* (IMC 2021) Ch. 4: §403.3.1.1 (+ exception), Table 403.3.1.1 and notes, §403.3.1.1.1.1 Eq. 4-1, Table 403.3.1.1.1.2 — https://up.codes/viewer/alabama/imc-2021/chapter/4/ventilation — PRIMARY (DCM's adopted IMC edition; S1's 2024 replacements are all Ch. 11). Box copy `r032/al_imc21_ch4.html`, rows `al_imc21_ch4_table403.txt`.
- **S9** — *Georgia State Minimum Standard Mechanical Code 2018* (IMC 2018) Ch. 4, same sections — https://up.codes/viewer/georgia/imc-2018/chapter/4/ventilation — SECONDARY for Madison County (2018 model text as adopted in Georgia, not the county's amended copy). ICC's own 2018 IMC page returned a "Digital Codes Premium" wall (box copy `r032/icc_imc2018_ch4.html`). Box copy `r032/ga_imc18_ch4.html`, rows `ga_imc18_ch4_table403.txt`.
- **S10** — *Alabama Building Code 2021* (IBC 2021) Ch. 13 §1301.1.1: "Buildings shall be designed and constructed in accordance with the International Energy Conservation Code." — https://up.codes/viewer/alabama/ibc-2021/chapter/13/energy-efficiency — PRIMARY. Box copy `r032/al_ibc21_ch13.html`.
- **S11** — Thermal Design, Inc., *CodeTracker* (ASHRAE 90.1-2013 Tables 5.5-1 – 5.5-8 metal building, nonresidential; 2015 IECC metal building cross-check) — https://thermaldesign.com/techinfo/codetracker/ — SECONDARY (insulation manufacturer). Lamtec, *IECC 2015 / ASHRAE 2013* — https://www.lamtec.com/archdocs/LAMTEC_IECC15_ASH13.pdf — SECONDARY (facing manufacturer; corroboration). Box copies `r032/thermaldesign_codetracker.html`, `lamtec_iecc15_ash13.pdf` / `.txt`.
- **S12** — IEA policy record *2015 Alabama Commercial Energy Code (Based on ASHRAE 90.1 2013)* (quotes 90.1-2013 §5.4.3.1 continuous air barrier and §5.5.4.2.3 minimum skylight area) — https://www.iea.org/policies/7056-2015-alabama-commercial-energy-code-based-on-ashrae-901-2013 — SECONDARY (last updated 2019-02-22). Box copy `r032/iea_al_901_2013.html` / `.txt`.
- **S13** — "Commercial Energy Code by State: 2026 Registry" (Alabama: "In force: ASHRAE 90.1-2013 with exceptions … no adoption found", last checked 2026-10-07) — https://commercialbuildersandcontractors.com/commercial-energy-code-by-state/ — SECONDARY (aggregator; corroboration only). Box copy `r032/ccb_registry.html`.
- **S14** — UpCodes, *Alabama Commercial Energy Code based on the ASHRAE 90.1, 2013* landing page ("Effective dates January 1, 2016 - Present"; chapter text behind a paywall: `r032/al_901_13_ch5.html` returned 1,176 characters of text) — https://up.codes/viewer/alabama/ashrae-90.1-2013 — PRIMARY for the adoption fact only.
- Repo context (not re-researched): R-002 (DCM + MCSS approval path), R-006 (Madison County enforces 2018 IBC / IMC / IPC and 2015 IECC; DCM = 2021 IBC), R-028.3, R-029, R-030.3 (band only on walls with FSD ≥ 10 ft; continuous band needs FSD > 30 ft + CC1; IBC 2610 skylight limits), R-031.6.
- Not available / not used: **ASHRAE 90.1-2013 text** (paywalled: Tables 5.5-3, 5.4.3, 5.5.4.2.3 exceptions, 6.4.3.8 DCV, 6.5.6.1 ERV, 9.4.1.1, Appendix A not read); ASHRAE 62.1 (not referenced here — IMC governs); Madison County's 2020-09-02 amending resolution (same gap as R-006 / R-029 – R-031); any Licensing Board for General Contractors adoption notice (none found).

---

## R-032.1 — Which energy code applies, and the climate zone

QUESTION: Which energy code governs a new Madison County Schools building on the HGHS campus, and what is Madison County's climate zone (IECC Figure / Table C301.1)?

ANSWER (one paragraph): **DCM is the code authority for K-12 school work, and DCM's State Building Code names ASHRAE 90.1-2013 (with three exceptions) as the energy standard, not the IECC** (S1). The statewide commercial rule lets a project use **either the 2015 IECC or 90.1-2013** (S3; DOE lists 90.1-2013, effective 2016-01-01, S4). Madison County's own permit side uses the 2015 IECC (R-006). DCM turned down the 2021 IECC / 90.1-2019 (S2). Adoption authority moved to the Licensing Board for General Contractors on 2024-10-01, with a proposed code due 2025-12-31, but **no newer adoption was found** (S1, S4, S13). **Climate Zone 3A** ("3A Madison", no asterisk, so not a warm-humid county) (S5). **Working rule for the RFQ: price an envelope that meets both 90.1-2013 and IECC 2015.** For metal-building roofs and walls in CZ 3 the IECC 2015 values are the stricter ones (R-032.2), so meeting the IECC values covers both. DCM confirms the path.
- **S1 (DCM list):** "ANSI/ASHRAE/IES Standard 90.1 – 2013 … with exceptions permitted to: 6.5.1 – Economizers, 8.4.2 – Automatic Receptable Control, and 8.4.3 – Electrical Energy Monitoring." Jurisdiction: "… on all public and private kindergarten through twelfth grade (K-12) schools …". DCM's list does not name the IECC.
- **S10 (IBC 2021 §1301.1.1, the base code DCM adopted):** "Buildings shall be designed and constructed in accordance with the International Energy Conservation Code." This conflicts with S1's 90.1-only list (see flags). IECC 2015 §C401.2 item 1 (S6) also lets an IECC project comply through "ANSI/ASHRAE/IESNA 90.1", so **a 90.1-2013 design satisfies both documents.** An IECC-only design satisfies S3 and S10 but may not satisfy DCM's list.
- **S3:** "Either the 2015 International Energy Conservation Code or the ANSI/ASHRAE/IES Standard 90.1-2013 shall be implemented and enforced for commercial buildings." Effective January 1, 2016.
- **S2:** DCM on the 2021 IECC / 90.1-2019 request: "… will not be adopting these codes during this code revision cycle."
- **S5 Table C301.1, Alabama column:** "3A Lee | 3A Limestone | 3A Lowndes* | 3A Macon* | **3A Madison** | 3A Marengo* …". Key: "A — Moist … Asterisk (*) indicates a warm-humid location." §C301.1: "Climate zones from Figure C301.1 or Table C301.1 shall be used in determining the applicable requirements from Chapter 4." Matches R-028 (S18 there).

SOURCE: S1, S2, S3, S4, S5, S10, S13 — retrieved 2026-10-18. R-006 (repo).
EDITION / SECTION: DCM State Building Code (Ala. Admin. Code 355-12-1) as listed 2025-03-17; Ala. Admin. Code r. 305-2-4-.08; IECC 2015 §C301.1 / Table C301.1, §C401.2; IBC 2021 §1301.1.1.
CONFIDENCE: HIGH for CZ 3A / HIGH that DCM lists 90.1-2013 (with 6.5.1 / 8.4.2 / 8.4.3 exceptions) / MEDIUM on whether DCM also accepts an IECC 2015 path (S1 vs S10 wording) / MEDIUM that nothing newer has been adopted (no Licensing Board notice found)
NEEDS ARCHITECT CONFIRMATION: YES. Ask DCM at pre-application: "For an MCSS K-12 accessory building, is the energy path ASHRAE 90.1-2013 only (S1), or may the design use IECC 2015 (S3 / S10)?"

---

## R-032.2 — Opaque envelope: metal-building roof and walls in CZ 3A (IECC 2015 C402.1.3 / C402.1.4) and the 90.1-2013 alternative

QUESTION: What do IECC 2015 C402.1.3 (R-value method) and C402.1.4 (U-factor method) require for a metal-building roof and metal-building / metal-framed walls in Climate Zone 3, "All other" (non-Group R) column, and is ASHRAE 90.1-2013 an allowed alternative?

ANSWER (one paragraph): **IECC 2015, CZ 3, All other:** metal-building roof **R-19 + R-11 LS** (liner system) or **U-0.035**. Metal-building wall **R-13 + R-6.5ci** or **U-0.079**. Metal-framed (cold-formed stud) wall **R-13 + R-7.5ci** or **U-0.064**. Using the R-value method on a metal-building roof requires a **thermal spacer block**; otherwise use the U-factor method. **90.1-2013 is an allowed alternative** (IECC C401.2 item 1; S3), and DCM lists it as its standard (S1). A manufacturer's copy of the 90.1-2013 CZ 3 nonresidential metal-building criteria reads roof **U-0.041 (R-10 + R-19 FC)** and wall **U-0.094 (R-0 + R-9.8ci)** (S11, SECONDARY). Those are less strict than the IECC values, so **an RFQ envelope at roof U ≤ 0.035 and wall U ≤ 0.079 meets both paths** (KEYSTONE comparison).
- **Table C402.1.3 (S6), CZ 3 "All other":** Roofs: insulation entirely above deck R-25ci; **Metal buildings (note b) R-19 + R-11 LS**; attic and other R-38. Walls above grade: mass R-7.6ci; **Metal building R-13 + R-6.5ci**; **Metal framed R-13 + R-7.5ci**; wood framed R-13 + R-3.8ci or R-20. Slab-on-grade: unheated **NR**; heated R-10 for 24" below. Opaque doors: **nonswinging R-4.75**. Notes: "ci = Continuous insulation, NR = No requirement, LS = Liner system." "Assembly descriptions can be found in ANSI/ASHRAE/IESNA Appendix A." (b) "Where using R-value compliance method, a thermal spacer block shall be provided, otherwise use the U-factor compliance method in Table C402.1.4."
- **Table C402.1.4 (S6), CZ 3 "All other":** Roofs: above deck U-0.039; **Metal buildings U-0.035**; attic U-0.027. Walls: mass U-0.123; **Metal building U-0.079**; **Metal framed U-0.064**; wood U-0.064. Slab unheated **F-0.73**; heated F-0.70. **Opaque swinging doors U-0.61.** Note: "Use of Opaque assembly U-factors, C-factors, and F-factors from ANSI/ASHRAE/IESNA 90.1 Appendix A shall be permitted, provided the construction, excluding the cladding system on walls, complies with the appropriate construction details …" and "Opaque assembly U-factors based on designs tested in accordance with ASTM C1363 shall be permitted."
- Column check: S11 (Thermal Design) prints the same 2015 IECC metal-building row (CZ 3 roof U-0.035 / R19+R11 LS; wall U-0.079 / R13+R6.5ci). Lamtec (S11) lists the same CZ 3 values (0.035 roof / 0.079 wall).
- **Liner system (S7):** "A continuous vapor barrier liner membrane that is installed below the purlins and that is uninterrupted by framing members. An uncompressed, unfaced insulation resting on top of the liner membrane and located between the purlins …" A plain screw-down roof with faced blanket draped over the purlins is **not** an LS assembly.
- **§C402.2.2 (S6):** "Skylight curbs shall be insulated to the level of roofs with insulation entirely above deck or R-5, whichever is less." "Insulation installed on a suspended ceiling with removable ceiling tiles shall not be considered part of the minimum thermal resistance of the roof insulation."
- **Cool roof §C402.3 (S6):** "Low-sloped roofs directly above cooled conditioned spaces in Climate Zones 1, 2 and 3 shall comply with one or more of the options in Table C402.3": "Three-year aged solar reflectance of 0.55 and 3-year aged thermal emittance of 0.75" or "Three-year-aged solar reflectance index of 64". "Low-Sloped Roof: A roof having a slope less than 2 units vertical in 12 units horizontal" (S7). **The 1:12 roof is low-sloped, so if the building is cooled this applies on the IECC path.** Lamtec (S11, SECONDARY) shows the 90.1-2013 metal-building cool-roof note for CZ 1 only, so the 90.1 path may not need it in CZ 3. UNVERIFIED in the standard itself.
- **Exemptions (S6):** C402.1.1 exempts buildings "that do not contain conditioned space" or with a space-conditioning peak "less than 3.4 Btu/h • ft² … or 1.0 watt per square foot". **A heated-and-cooled mat room does not qualify.** If the district only ventilates or lightly heats the building, the envelope rules change (90.1 "semiheated" criteria; UNVERIFIED, paywalled).

SOURCE: S6, S7, S11 — retrieved 2026-10-18; S1, S3 for the alternative.
EDITION / SECTION: IECC 2015 (Alabama) §§C401.2, C402.1, C402.1.1, C402.1.3 / Table C402.1.3 (notes a, b), C402.1.4 / Table C402.1.4 (notes), C402.2.2, C402.3 / Table C402.3; Ch. 2 "Liner System", "Low-Sloped Roof"; ASHRAE 90.1-2013 Tables 5.5-3 via S11 (secondary; standard paywalled).
CONFIDENCE: HIGH for the IECC 2015 CZ 3 values (code text, parsed table, matches two manufacturer copies) / MEDIUM for the 90.1-2013 values (manufacturer copy only) / HIGH that 90.1-2013 is a permitted path
NEEDS ARCHITECT CONFIRMATION: YES. The architect / MEP picks the path and the assembly (COMcheck). Confirm the building is fully conditioned (heated + cooled).

---

## R-032.3 — Does the 3,000 SF mat room trip the IECC 2015 C402.4.2 minimum-skylight rule?

QUESTION: Verify C402.4.2 exactly as written, apply it to the mat room using params values (show the arithmetic), and list the exceptions.

ANSWER (one paragraph): **Yes, as drawn the mat room trips the trigger.** It is 3,000 SF, which is more than 2,500 SF. It sits directly under the roof, and a wrestling practice room is a "gymnasium/exercise center" use. With an exposed roof (no ceiling drawn), the roof line runs from 16 ft at the eaves to 18.5 ft at the ridge, so far more than 75 % of the ceiling area is above 15 ft. **Exposed roof skylights are not the only answer.** Exception 5 (sidelighting) very likely clears it through the translucent wall band already in params. A continuous band on the 60 ft west wall with its head at 12 ft or more makes a sidelight zone of at least 60 x 12 = **720 SF**, which leaves 3,000 − 720 = **2,280 SF < 2,500 SF**. That only works if the band is real vertical fenestration that meets the zone rules and daylight-responsive controls are installed. The low-lighting-power exception (designed general lighting < 0.5 W/SF, i.e. **< 1,500 W** for 3,000 SF) is a second route. **Under 90.1-2013 (DCM's listed standard) the parallel §5.5.4.2.3 also trips** (≥ 2,500 ft², ceiling > 15 ft, "gymnasium, fitness/exercise area, playing area" listed). Its exceptions could not be read (paywalled), so whether the band clears it there is **UNVERIFIED**.
- **§C402.4.2 text (S6):** "In an enclosed space greater than 2,500 square feet (232 m²) in floor area, directly under a roof with not less than 75 percent of the ceiling area with a ceiling height greater than 15 feet (4572 mm), and used as an office, lobby, atrium, concourse, corridor, storage space, gymnasium/exercise center, convention center, automotive service area, space where manufacturing occurs, nonrefrigerated warehouse, retail store, distribution/sorting area, transportation depot or workshop, the total daylight zone under skylights shall be not less than half the floor area and shall provide one of the following: [1] A minimum skylight area to daylight zone under skylights of not less than 3 percent where all skylights have a VT of at least 0.40 … [2] A minimum skylight effective aperture of at least 1 percent, determined in accordance with Equation 4-4." §C402.4.2.1: "Daylight responsive controls complying with Section C405.2.3.1 shall be provided to control all electric lights within daylight zones under skylights."
- **Exceptions (S6), verbatim:** "Skylights above daylight zones of enclosed spaces are not required in: [1] Buildings in Climate Zones 6 through 8. [2] Spaces where the designed general lighting power densities are less than 0.5 W/ft² (5.4 W/m²). [3] Areas where it is documented that existing structures or natural objects block direct beam sunlight on at least half of the roof over the enclosed area for more than 1,500 daytime hours per year between 8 a.m. and 4 p.m. [4] Spaces where the daylight zone under rooftop monitors is greater than 50 percent of the enclosed space floor area. [5] Spaces where the total area minus the area of daylight zones adjacent to vertical fenestration is less than 2,500 square feet (232 m²), and where the lighting is controlled according to Section C405.2.3."
- **Arithmetic (KEYSTONE, params values):**
  1. Area: 50 x 60 = **3,000 SF > 2,500** ✔. Net inside the walls (8 in exterior, 6 in divider centered on x 50, ASSUMED): (50 − 0.667 − 0.25) x (60 − 1.333) = 49.08 x 58.67 ≈ **2,880 SF**, still > 2,500 ✔.
  2. Use: wrestling practice = exercise room (params use the IBC "exercise rooms 50 gross" factor) → "gymnasium/exercise center" ✔ (KEYSTONE reading).
  3. Ceiling > 15 ft on ≥ 75 % of the ceiling area: **IECC 2015 does not define "ceiling height"** (S7 checked). With no ceiling, the ceiling plane is the underside of the roof / liner, at 16 ft − d at the eave rising 1 in 12 to the ridge at y = 30 (d = depth of the liner / purlin zone below the eave line, TBD by Summertown). Height > 15 ft wherever y > 12 x (d − 1). The 75 % test holds while 12 x (d − 1) ≤ 0.25 x 30 = 7.5, i.e. **d ≤ 1.625 ft (19.5 in)**. So the trigger holds unless the liner / ceiling plane sits more than about 19.5 in below the eave line or a ceiling is hung at ≤ 15 ft. Measuring to the 14 ft haunch clear height would avoid it, but a frame haunch is a structural member, not a ceiling (KEYSTONE reading; DCM / architect call).
  4. If skylights are needed: toplit daylight zone ≥ 0.5 x 3,000 = **1,500 SF**; skylight area ≥ 3 % x 1,500 = **45 SF** at VT ≥ 0.40 (or effective aperture ≥ 1 %). Building maximum (C402.4.1: "The skylight area shall not be greater than 3 percent of the gross roof area"): gross roof ≈ 125 x 2 x √(30² + 2.5²) = 125 x 2 x 30.10 ≈ **7,526 SF** → **≈ 226 SF** max, or 5 % ≈ 376 SF with daylight-responsive controls (C402.4.1.2). Toplit zone around each skylight = "up to 0.7 times the ceiling height" each way (C405.2.3.3). IBC 2610 limits per R-030 (each ≤ 100 SF non-sprinklered, ≥ 4 ft apart).
  5. Exception 5 (sidelighting) arithmetic: needs sidelight zone > 3,000 − 2,500 = **500 SF** (> 380 SF on the 2,880 SF net). §C405.2.3.2 (S6): the zone extends "laterally to the nearest full-height wall, or up to 1.0 times the height from the floor to the top of the fenestration, and longitudinally from the edge of the fenestration to the nearest full-height wall, or up to 2 feet", with "The area of the fenestration is not less than 24 square feet", and no building or landform closer than its height above the band's sill. With head height H and band length L: zone ≈ (L + up to 4) x H > 500 SF. A full 60 ft west-wall band with H ≥ 12 ft gives ≥ **720 SF** ✔. A shorter band needs L + 4 > 500 / H (H = 16 → L > 27.3 ft; H = 12 → L > 37.7 ft). Band length / head height are **TBD** (the yaml only says "above 12 ft"). R-030 limits: plastic band only on walls with FSD ≥ 10 ft; continuous band needs FSD > 30 ft + CC1.
  6. Exception 2 (LPD) arithmetic: < 0.5 x 3,000 = **< 1,500 W** of designed general lighting. For scale, the code maximums are 0.72 W/SF "Gymnasium/fitness center — In an exercise area" = 2,160 W and 1.2 W/SF "In a playing area" = 3,600 W (Table C405.4.2(2)). Whether LED high-bays under 1,500 W light a wrestling room well enough is **TBD** (lighting designer; no illuminance target is set in params).
- **"Vertical fenestration" includes the translucent band (S7):** "Windows (fixed or moveable), opaque doors, glazed doors, glazed block and combination opaque/glazed doors composed of glass or other transparent or translucent glazing materials and installed at a slope of at least 60 degrees … from horizontal." So the band also has to meet Table C402.4 (CZ 3: fixed fenestration **U-0.46**; SHGC **0.25** for S / E / W and **0.33** for N at PF < 0.2) and the C402.4.1 cap of **30 %** of gross above-grade wall area (40 % with daylight controls, C402.4.1.1). §C405.2.3 also requires daylight-responsive controls in "Spaces with a total of more than 150 watts of general lighting within sidelight daylight zones". **The band brings a controls requirement either way.**
- **90.1-2013 §5.5.4.2.3 (S12, SECONDARY quote):** "In any enclosed space in a building that is a. 2500 ft² and greater; b. directly under a roof with ceiling heights greater than 15 ft; and c. one of the following space types: office, lobby, … gymnasium, fitness/exercise area, playing area, gymnasium seating area … the total daylight area under skylights shall be a minimum of half the floor area and either a. provide a minimum skylight area to daylight area under skylights of 3% with a skylight VT of at least 0.40 or b. … effective aperture of at least 1%. These skylights shall have a glazing material or diffuser with a measured haze value greater than 90% … General lighting in the daylight area shall be controlled as described in Section 9.4.1.1(f)." Its exceptions are not in S12: **UNVERIFIED**.

SOURCE: S6, S7, S12 — retrieved 2026-10-18; R-028.3, R-030.3 (repo).
EDITION / SECTION: IECC 2015 (Alabama) §§C402.4, Table C402.4, C402.4.1, C402.4.1.1, C402.4.1.2, C402.4.2 (+ exceptions 1–5), C402.4.2.1, C405.2.3, C405.2.3.2, C405.2.3.3, Table C405.4.2(2); Ch. 2 "Vertical Fenestration", "Skylight", "Daylight Zone"; ASHRAE 90.1-2013 §5.5.4.2.3 via S12 (secondary).
CONFIDENCE: HIGH that the code text is as quoted (closes R-030's UNVERIFIED item) / MEDIUM that the mat room trips (depends on how DCM measures "ceiling height" under an exposed PEMB roof) / MEDIUM that exception 5 clears it on the IECC path (needs the band's length, head height, FSD and NFRC values) / LOW on the 90.1-2013 exceptions (not read)
NEEDS ARCHITECT CONFIRMATION: YES. Architect / DCM confirm (a) the ceiling-height reading, (b) the compliance path, and (c) whether the band satisfies exception 5. Otherwise budget ~45 SF+ of diffusing skylights (haze > 90 %; glare over the mat, R-028) as an RFQ alternate.

---

## R-032.4 — Air leakage / air barrier (IECC 2015 C402.5) for a PEMB

QUESTION: What does C402.5 require that a pre-engineered metal building must answer (air barrier, testing option, fenestration / door leakage, vestibules, dampers)?

ANSWER (one paragraph): **C402.5 is mandatory, and CZ 3A gets no air-barrier exception** (only 2B is exempt). The building needs **a continuous air barrier across the whole thermal envelope**, with every joint, transition and penetration sealed. It can comply in three ways: materials (≤ 0.004 cfm/ft²; "Sheet steel or aluminum" is deemed to comply **if joints are sealed**), assemblies (≤ 0.04 cfm/ft²), or **a whole-building test ≤ 0.40 cfm/ft² at 0.3 in. w.g. (75 Pa)** (ASTM E 779). Fenestration and doors need labeled leakage rates (Table C402.5.2), and OA intakes / exhaust openings need dampers. **Standard PEMB lapped panels with a vinyl-faced liner are not automatically an air barrier**, so the RFQ must ask how Summertown seals laps, eave / rake / ridge closures, base trim and penetrations. **Vestibules:** D1, D2 and D5 open into corridors under 3,000 SF (exempt). Doors straight out of the mat room (D3, D4) sit at the 3,000 SF line (gross 3,000 is not "less than 3,000"; net ≈ 2,880 is). Architect call. 90.1-2013 also requires a continuous air barrier ("Exceptions: 1. Semiheated spaces in Climate Zones 1 through 6 …", S12).
- **§C402.5 (S6):** "The thermal envelope of buildings shall comply with Sections C402.5.1 through C402.5.8, or the building thermal envelope shall be tested in accordance with ASTM E 779 at a pressure differential of 0.3 inch water gauge (75 Pa) … when the tested air leakage rate of the building thermal envelope is not greater than 0.40 cfm/ft² (2.0 L/s • m²). Where compliance is based on such testing, the building shall also comply with Sections C402.5.5, C402.5.6 and C402.5.7."
- **§C402.5.1 / .1.1 (S6):** "A continuous air barrier shall be provided throughout the building thermal envelope … Exception: Air barriers are not required in buildings located in Climate Zone 2B." "Air barrier joints and seams shall be sealed, including sealing transitions in places and changes in materials …" "Penetrations of the air barrier shall be caulked, gasketed or otherwise sealed …"
- **§C402.5.1.2.1 / .2.2 (S6):** materials "with an air permeability not greater than 0.004 cfm/ft² … ASTM E 2178"; deemed-to-comply list includes "Sheet steel or aluminum", "Fully adhered single-ply roof membrane", "Cast-in-place and precast concrete", "Extruded polystyrene insulation board … not less than ½ inch", "Foil-back polyisocyanurate insulation board … not less than ½ inch", "provided joints are sealed". Assemblies: "average air leakage not greater than 0.04 cfm/ft² … ASTM E 2357, ASTM E 1677 or ASTM E 283".
- **Table C402.5.2 (S6), max rate cfm/ft²:** windows **0.20**; swinging doors **0.20**; skylights (with condensation weepage) 0.30, all other 0.20; curtain walls / storefront **0.06**; commercial glazed swinging entrance doors 1.00; garage doors **0.40**; rolling doors 1.00; high-speed doors 1.30.
- **§C402.5.5 (S6):** "… other outdoor air intakes and exhaust openings integral to the building envelope shall be provided with dampers in accordance with Section C403.2.4.3." §C402.5.8: recessed luminaires in the envelope "IC-rated", "≤ 2.0 cfm … ASTM E 283".
- **§C402.5.7 Vestibules (S6):** required at building entrances. Exceptions include "Doors not intended to be used by the public, such as doors to mechanical or electrical equipment rooms, or intended solely for employee use", "Doors that open directly from a space less than 3,000 square feet (298 m²) in area", and "Doors used primarily to facilitate vehicular movement or material handling and adjacent personnel doors". Params: N-S corridor / entry 8 x 60 = 480 SF and E-W corridor 67 x 8 = 536 SF (D1, D2, D5 exempt); jan. / mech service door JD (mechanical-room exception); mat room D3 (exit) and D4 ("equipment pair", may fit the material-handling exception) need the architect's reading.
- **90.1-2013 (S12, SECONDARY quote):** "Continuous Air Barrier. The entire building envelope shall be designed and constructed with a continuous air barrier. Exceptions: 1. Semiheated spaces in Climate Zones 1 through 6. 2. Single wythe concrete masonry buildings in Climate Zone 2B." Test / leakage numbers in §5.4.3 not read (UNVERIFIED).

SOURCE: S6, S12 — retrieved 2026-10-18.
EDITION / SECTION: IECC 2015 (Alabama) §§C402.5, C402.5.1, C402.5.1.1, C402.5.1.2.1, C402.5.1.2.2, C402.5.2 / Table C402.5.2, C402.5.5, C402.5.7, C402.5.8; ASHRAE 90.1-2013 §5.4.3.1 via S12.
CONFIDENCE: HIGH for the code requirements / MEDIUM for "PEMB laps are not automatically an air barrier" (KEYSTONE reading of "joints are sealed") / LOW for the mat-room vestibule call (gross vs net area not defined here)
NEEDS ARCHITECT CONFIRMATION: YES (air-barrier detailing and whether to plan a blower-door test; vestibule reading at D3 / D4).

---

## R-032.5 — Outdoor air and exhaust (IMC Table 403.3.1.1) and the mat room minimum OA

QUESTION: What are the IMC Table 403.3.1.1 rates for the spaces in this building (gym / sports play area, locker rooms, toilet and shower exhaust), and what minimum outdoor air does the mat room need using params areas and occupant counts?

ANSWER (one paragraph): DCM's IMC is **2021** (S1, S8); Madison County's is **2018** (R-006, S9). **The rows used here read the same in both copies.** **Mat room:** the closest row is **"Gym, stadium, arena (play area)": 7 people / 1,000 ft², Rp = 20 cfm/person, Ra = 0.18 cfm/ft².** With params values (Az = 3,000 SF, Pz = 60 from the IBC load) the breathing-zone OA is **Vbz = 20 x 60 + 0.18 x 3,000 = 1,200 + 540 = 1,740 cfm**. With Pz = 30 (roster) it is 1,140 cfm; at the table's minimum density (7 x 3.0 = 21 people) it is 960 cfm. **If the MEP instead classes it as "Health club/aerobics room" (40 / 1,000 ft², 20 cfm/person, 0.06 cfm/ft²), the table default is 120 people and Vbz = 2,400 + 180 = 2,580 cfm**, unless "approved statistical data" justify a lower density (403.3.1.1 exception). **Exhaust (params rooms):** sports locker rooms 0.5 cfm/ft² → **416 cfm each**. Team shower / toilet rooms: 4 showers x 20 + 1 WC x 50 = **130 cfm each** continuous (270 cfm intermittent). Women's and men's RR **100 cfm each** continuous (140 intermittent). **Total ≈ 1,292 cfm continuous (≈ 1,652 intermittent).** Sum of zone OA (gym row, Pz 60, Ez 1.0, plus office / storage / corridors) ≈ **1,845 cfm**, so OA intake stays above exhaust. All of this is KEYSTONE arithmetic; the MEP sizes the system (Ev, Ez, system type).
- **Table 403.3.1.1 (S8 2021; S9 2018 same values):**

| Row (Table 403.3.1.1) | Density #/1,000 ft² | Rp cfm/person | Ra cfm/ft² | Exhaust |
|---|---|---|---|---|
| Sports and amusement — Gym, stadium, arena (play area) | 7 | 20 | 0.18 | — |
| Sports and amusement — Health club/aerobics room | 40 | 20 | 0.06 | — |
| Sports and amusement — Health club/weight room | 10 | 20 | 0.06 | — |
| Education — Sports locker rooms (g) | — | — | — | **0.5 cfm/ft²** |
| Education — Locker/dressing rooms (g) | — | — | — | 0.25 cfm/ft² |
| Public spaces — Toilet rooms — public (g) | — | — | — | **50/70 (e)** per WC or urinal |
| Public spaces — Shower room (per shower head) (g) | — | — | — | **50/20 (f)** |
| Offices — Office spaces | 5 | 5 | 0.06 | — |
| Retail — Storage rooms | — | — | 0.12 | — |
| Public spaces — Corridors | — | — | 0.06 | — |

  Notes (S8): (a) "Based on net occupiable floor area." (e) "Rates are per water closet or urinal. The higher rate shall be provided where the exhaust system is designed to operate intermittently. The lower rate shall be permitted only where the exhaust system is designed to operate continuously while occupied." (f) "Rates are per room unless otherwise indicated." Same intermittent / continuous rule. (g) "Mechanical exhaust is required and recirculation from such spaces is prohibited …" (2018 text, S9, adds "except that recirculation shall be permitted where the resulting supply airstream consists of not more than 10 percent air recirculated from these spaces").
- **§403.3.1.1 (S8; S9 same):** "The occupant load utilized for design of the ventilation system shall be not less than the number determined from the estimated maximum occupant load rate indicated in Table 403.3.1.1. Ventilation rates for occupancies not represented in Table 403.3.1.1 shall be those for a listed occupancy classification that is most similar in terms of occupant density, activities and building construction; or shall be determined by an approved engineering analysis." Exception: "… where approved statistical data document the accuracy of an alternative anticipated occupant density."
- **Eq. 4-1 (S8 §403.3.1.1.1.1):** Vbz = Rp·Pz + Ra·Az, where "Az = Zone floor area: the net occupiable floor area" and "Pz = Zone population". Zone OA Voz = Vbz / Ez. Table 403.3.1.1.1.2: "Ceiling or floor supply of cool air 1.0"; "Ceiling supply of warm air and ceiling return 0.8" (heating with ceiling supply / return: 1,740 / 0.8 = 2,175 cfm, KEYSTONE arithmetic).
- **Arithmetic (KEYSTONE, params areas / counts):**

| Space (params) | Basis | Result |
|---|---|---|
| Mat room 3,000 SF, Pz 60 (IBC) | 20 x 60 + 0.18 x 3,000 | **1,740 cfm OA** (net 2,880 SF → 1,718) |
| Mat room, Pz 30 (roster) | 20 x 30 + 540 | 1,140 cfm |
| Mat room, table minimum Pz 21 | 20 x 21 + 540 | 960 cfm |
| Mat room as aerobics row, Pz 120 (table default) | 20 x 120 + 0.06 x 3,000 | 2,580 cfm |
| Office 286 SF, Pz 2 | 5 x 2 + 0.06 x 286 | 27 cfm |
| Storage 143 SF | 0.12 x 143 | 17 cfm |
| Corridors 480 + 536 = 1,016 SF | 0.06 x 1,016 | 61 cfm |
| **Zone OA sum (gym row, Pz 60, Ez 1.0)** | | **≈ 1,845 cfm** |
| Boys' + girls' locker rooms 832 SF each | 0.5 x 832 | 416 cfm each = 832 |
| Team shower / toilet x 2 (4 sh. + 1 WC each) | 4 x 20 + 50 (cont.) / 4 x 50 + 70 (int.) | 130 / 270 each = 260 / 540 |
| Women's RR (2 WC) / Men's RR (1 WC + 1 urinal) | 2 x 50 (cont.) / 2 x 70 (int.) | 100 / 140 each = 200 / 280 |
| **Exhaust total** | | **≈ 1,292 cfm continuous / 1,652 intermittent** |

  Locker rooms have exhaust but no Rp / Ra in the table, so their makeup comes from transfer air (MEP). The jan. / mech room has no matching row in S8 (TBD).
- **Energy-code tie-ins (IECC path, S6):** §C403.2.6.1 DCV is required "for spaces larger than 500 square feet … and with an average occupant load of 25 people per 1,000 square feet … (as established in Table 403.3.1.1 …)" served by an economizer, a modulating OA damper or design OA > 3,000 cfm. Exceptions include "Systems with a design outdoor airflow less than 1,200 cfm". **Gym row (7 / 1,000): DCV not required. Aerobics row (40 / 1,000): required if one of those features is present.** Energy recovery, Table C403.2.7(1) (systems "operating less than 8,000 hours per year"), CZ 3A: required at design supply ≥ 26,000 cfm (10–20 % OA), ≥ 16,000 (20–30 %), ≥ 5,500 (30–40 %), ≥ 4,500 (40–50 %), ≥ 3,500 (50–60 %), ≥ 2,000 (60–70 %), ≥ 1,000 (70–80 %), > 0 (≥ 80 %). Supply cfm is **TBD** (MEP). On the 90.1-2013 path (DCM), DCV and ERV thresholds are in §§6.4.3.8 / 6.5.6.1 (UNVERIFIED, paywalled), and DCM waives economizers (6.5.1, S1).

SOURCE: S8, S9, S6, S1 — retrieved 2026-10-18.
EDITION / SECTION: IMC 2021 (Alabama / DCM) §403.3.1.1 (+ exception), Table 403.3.1.1 (notes a, e, f, g), §403.3.1.1.1.1 Eq. 4-1, Table 403.3.1.1.1.2; IMC 2018 same via S9 (secondary); IECC 2015 §§C403.2.6, C403.2.6.1, C403.2.7 / Table C403.2.7(1).
CONFIDENCE: HIGH for the table rates (two copies agree) / MEDIUM for the gym-row classification of a wrestling practice room (aerobics row is arguable) / HIGH for the arithmetic as stated / LOW for system OA (system type, Ez, Ev TBD)
NEEDS ARCHITECT CONFIRMATION: YES — **NEEDS MEP CONFIRMATION** of the occupancy row, Pz and system type before any equipment size or louver size is fixed.

---

## R-032.6 — Gaps / conflicts and questions to add to the Summertown RFQ

QUESTION: What energy / ventilation items must the Summertown RFQ ask for, and what is still open?

ANSWER (one paragraph): **Ask Summertown to price an insulation package that meets both energy paths (roof U ≤ 0.035, walls U ≤ 0.079, CZ 3A), with the assembly named and its U-factor source stated.** Also ask for a cool-roof finish rating, NFRC data for the translucent band, a plan for air-barrier continuity, and framed openings / curbs for the HVAC that will move about 1,845 cfm of OA and about 1,292 cfm of exhaust. Add an alternate for diffusing roof skylights in case DCM's path or ceiling-height reading requires them. Everything else waits on DCM (code path) and the MEP (system type).

| # | RFQ item | Value / ask | Source |
|---|---|---|---|
| E1 | Energy path | State the path designed to: **ASHRAE 90.1-2013 (DCM list)** and IECC 2015 (state rule). CZ **3A**. Provide COMcheck envelope input if they offer it. | R-032.1; S1, S3, S5 |
| E2 | Roof insulation | **U ≤ 0.035** (IECC CZ 3 metal building), e.g. **R-19 + R-11 LS** with thermal spacer blocks, or a tested / 90.1 App. A assembly. State the assembly, its U-factor source, and the **depth of the liner below the eave line** (sets the C402.4.2 ceiling height). | R-032.2/.3; S6 |
| E3 | Wall insulation | **U ≤ 0.079** (metal building wall, R-13 + R-6.5ci), or U ≤ 0.064 if a metal-stud wall. If insulated metal panels: panel U-factor, joint air-sealing, and NFPA 285 / foam-core status (R-029 flag). | R-032.2; S6 |
| E4 | Roof finish | 1:12 = low-sloped. Panel coating with CRRC 3-yr aged **SR ≥ 0.55 and TE ≥ 0.75, or SRI ≥ 64** (IECC path, cooled space). | §C402.3; S6, S7 |
| E5 | Translucent band | NFRC **U, SHGC, VT** and air-leakage label. Targets **U ≤ 0.46**, **SHGC ≤ 0.25** (S / E / W) or **≤ 0.33** (N). Band length and **head height** per wall (exception 5 needs > 500 SF of sidelight zone; a 60 ft west band at ≥ 12 ft head gives ≥ 720 SF). Plus the IBC 2606 / 2607 data from R-030. | R-032.3; S6 |
| E6 | Skylight ALTERNATE (price separately) | Diffusing skylights / daylight panels over the mat room: **≥ 45 SF in a ≥ 1,500 SF toplit zone**, VT ≥ 0.40, **haze > 90 %**, U ≤ 0.55 / SHGC ≤ 0.35 (Table C402.4 CZ 3), curbs insulated to R-5, each ≤ 100 SF (IBC 2610, R-030). Building max ≈ 226 SF (3 % of ≈ 7,526 SF roof). | R-032.3; S6, S12 |
| E7 | Air barrier | How Summertown makes the envelope a **continuous air barrier** (sealed side / end laps, eave / rake / ridge closures, base trim, door and louver jambs, penetrations), or support for a whole-building test **≤ 0.40 cfm/ft² @ 75 Pa**. | R-032.4; S6 |
| E8 | Doors | Swinging opaque **U ≤ 0.61**, non-swinging **R-4.75**, weatherstripped. Leakage swinging **0.20**, garage **0.40**, rolling **1.00** cfm/ft² (labeled). | S6 Tables C402.1.3 / .1.4 / C402.5.2 |
| E9 | HVAC openings / curbs | Framed openings or roof curbs for OA intake and exhaust **with motorized dampers** (C402.5.5). Working airflows: OA ≈ **1,845 cfm**, exhaust ≈ **1,292 cfm** continuous (KEYSTONE arithmetic, MEP to confirm). Unit weights go into the **collateral load** (R-031 item 9). | R-032.5; S6, S8 |
| E10 | Slab edge | Unheated slab: no perimeter insulation required in CZ 3 (NR / F-0.73). Confirm no in-slab heating. | S6 |

- **Conflict — code path (open):** DCM lists **90.1-2013 only** (S1). The IBC 2021 that DCM adopted says "in accordance with the International Energy Conservation Code" (S10). The state rule allows either (S3). Madison County uses the 2015 IECC (R-006). **Designing the envelope to the stricter IECC values for metal buildings satisfies both.** HVAC / lighting rules differ by path (e.g. DCM waives 90.1 economizers, receptacle control, energy monitoring). → DCM pre-app question.
- **Gap — 90.1-2013 text:** paywalled (S14). Its metal-building values come from a manufacturer copy (S11), and the §5.5.4.2.3 / §5.4.3.1 quotes come from S12. Its skylight **exceptions**, DCV and ERV thresholds, and semiheated criteria are **UNVERIFIED**.
- **Gap — "ceiling height":** not defined in IECC 2015 (S7). It decides the skylight trigger. Liner / purlin depth comes from Summertown (E2).
- **Gap — HVAC scope:** params carry no HVAC system or conditioning level. Everything above assumes heated + cooled. A ventilated-only or lightly heated building would drop the cool-roof trigger and change the envelope rules.
- **Gap — mat room ventilation row:** gym row (960–1,740 cfm) vs aerobics row (2,580 cfm). MEP choice; it also decides whether DCV applies on the IECC path.
- **Gap — 2018 IMC copy:** checked on Georgia's 2018 adoption (S9), not Madison County's amended copy. ICC's own 2018 page is subscription-only.
- **Gap — newer Alabama commercial energy code:** the Licensing Board's committee owed a proposal by 2025-12-31 (S1). No adoption was found on 2026-10-18 (S4, S13). Re-check before permit.
- **No change to the IBC fenestration limits from R-030:** the band still needs FSD ≥ 10 ft, and a continuous band needs FSD > 30 ft + CC1. The skylight alternate still has to meet IBC 2610.

SOURCE: S1–S14 — retrieved 2026-10-18; R-006, R-029, R-030, R-031 (repo).
EDITION / SECTION: as listed in R-032.1 – R-032.5.
CONFIDENCE: HIGH for the RFQ item list / MEDIUM for the values (IECC values HIGH; 90.1 path and HVAC-dependent values MEDIUM / LOW)
NEEDS ARCHITECT CONFIRMATION: YES — **NEEDS ARCHITECT / MEP CONFIRMATION** before the RFQ goes out. **No RFQ or email was sent by KEYSTONE.**

---

## Could not verify (UNVERIFIED)
- **ASHRAE 90.1-2013 text** (paywalled, S14): Table 5.5-3 (values here are from a manufacturer copy, S11), §5.5.4.2.3 exceptions, §5.4.3 leakage numbers, §6.4.3.8 DCV, §6.5.6.1 ERV, §9.4.1.1 daylight controls, semiheated criteria, Appendix A assemblies.
- **Whether DCM accepts an IECC 2015 compliance path** for a K-12 project (S1 vs S10 / S3).
- **"Ceiling height" under an exposed PEMB roof** (to liner, roof deck or frame haunch). Not defined in IECC 2015. The liner depth d is TBD.
- **Translucent band geometry and ratings** (length, head height, NFRC U / SHGC / VT, leakage), so exception 5 is shown by arithmetic only.
- **HVAC system type, conditioning level, supply cfm, operating hours** (drive Ez / Ev, DCV, ERV, cool-roof applicability).
- **Madison County 2018 IMC / IECC amendments** (resolution 2020-09-02): not read. The 2018 IMC was checked on Georgia's copy.
- **Any 2026 Alabama commercial energy code adoption** by the Licensing Board for General Contractors: none found; not confirmed with the Board.

## Conflicts / flags
- **Code path:** DCM = 90.1-2013 (S1) vs IBC 2021 §1301.1.1 "IECC" (S10) vs state "either" (S3). Envelope pricing at the IECC metal-building values (roof U-0.035 / wall U-0.079) covers both, because the 90.1-2013 values are looser (U-0.041 / U-0.094, S11).
- **R-030 cross-reference closed:** the C402.4.2 text quoted in R-028.3 / R-030 is confirmed word for word (S6). **The mat room does trip it as drawn.** The likely way out is the translucent band (exception 5), not roof skylights. On the 90.1 path the outcome is UNVERIFIED.
- **Params note (no edit today):** `code.energy` reads "Alabama Energy Code (IECC 2015 / 90.1-2013)". DCM's list makes **90.1-2013 the primary path** for this school project. A future params rev should name both paths, CZ 3A and the target U-factors (not changed today).
- **Vestibule:** mat room at exactly 3,000 SF gross sits on the "less than 3,000 SF" exception line. Net ≈ 2,880 SF passes. Architect reads D3 / D4.
- **Cool roof:** IECC path requires SR 0.55 / TE 0.75 or SRI 64 on the 1:12 roof over cooled space. A manufacturer copy says the 90.1-2013 metal-building cool-roof rule is CZ 1 only (S11, secondary). Cheap to specify either way (white / light PVDF panels).

## What changes for KEYSTONE
- **Nothing needs regenerating.** No sheet or param states an energy or ventilation value except the `code.energy` text line (left as is). These values go into the Summertown RFQ and the MEP brief, and later into an `energy:` / `hvac:` block in a future params rev (not made today).
- **Decision / cost / code impact:** (1) The **skylight trigger is real** for the mat room. Keeping the translucent band (or a < 0.5 W/SF lighting design) probably avoids roof skylights, but the band now carries **daylight-responsive controls** (small cost) and NFRC rating requirements. (2) **Insulation:** price R-19 + R-11 LS roof / R-13 + R-6.5ci walls (or equal U-factors). That is the code-minimum envelope, not an upgrade. (3) **Ventilation:** about 1,740 cfm OA for the mat room (gym row, 60 people) points to a dedicated unit with OA control; the aerobics reading (2,580 cfm) would add DCV on the IECC path. No change to D-095.
- **Add to the AHJ / DCM pre-application list:**
  1. Energy path for an MCSS K-12 building: 90.1-2013 only, or IECC 2015 allowed?
  2. How DCM measures "ceiling height" for the skylight rule under an exposed PEMB roof, and whether a translucent wall band satisfies the sidelighting exception (IECC) / the 90.1-2013 exceptions.
  3. Vestibule reading for doors straight out of a 3,000 SF (gross) mat room.
- **Questions to add to the Summertown Metals RFQ:** items E1–E10 above, plus (a) whether their standard insulation package already meets U-0.035 roof / U-0.079 wall and what it costs to get there, (b) their standard liner-system depth below the eave, and (c) whether they supply louvers / curbs / dampers or leave them to the mechanical contractor.
